&HEAD CHID='HALL_30x30_2MW' /
&TIME T_END=240 /
&DUMP DT_SLCF=1.0, DT_HRR=1.0 /
&MESH IJK=128,128,12, XB=-1.00,31.00,-1.00,31.00,0.0,3.00 /
&REAC ID='SFPE_WOOD_OAK', FUEL='SFPE WOOD_OAK_fuel', CO_YIELD=0.004, SOOT_YIELD=0.015, RADIATIVE_FRACTION=0.371 /
&SPEC ID='SFPE WOOD_OAK_fuel', FORMULA='C1.0H1.7O0.72N0.001' /
&SURF ID='BURNER', HRRPUA=1388.9, RAMP_Q='RQ', TMP_FRONT=300.0 /
&RAMP ID='RQ', T=0.0, F=0.0000 /
&RAMP ID='RQ', T=3.8, F=0.0156 /
&RAMP ID='RQ', T=7.5, F=0.0625 /
&RAMP ID='RQ', T=11.2, F=0.1406 /
&RAMP ID='RQ', T=15.0, F=0.2500 /
&RAMP ID='RQ', T=18.8, F=0.3906 /
&RAMP ID='RQ', T=22.5, F=0.5625 /
&RAMP ID='RQ', T=26.2, F=0.7656 /
&RAMP ID='RQ', T=30.0, F=1.0000 /
&RAMP ID='RQ', T=100.0, F=1.0000 /
&RAMP ID='RQ', T=170.0, F=1.0000 /
&RAMP ID='RQ', T=240.0, F=1.0000 /
&OBST ID='W_S', XB=0.00,30.00,0.00,0.25,0.0,3.00, SURF_ID='INERT' /
&OBST ID='W_N', XB=0.00,30.00,29.75,30.00,0.0,3.00, SURF_ID='INERT' /
&OBST ID='W_W', XB=0.00,0.25,0.00,30.00,0.0,3.00, SURF_ID='INERT' /
&OBST ID='W_E', XB=29.75,30.00,0.00,30.00,0.0,3.00, SURF_ID='INERT' /
&HOLE ID='SOUTH', XB=14.00,16.00,-0.25,0.50,0.0,2.1 /
&HOLE ID='NORTH', XB=14.00,16.00,29.50,30.25,0.0,2.1 /
&OBST ID='FIRE', XB=4.40,5.60,9.40,10.60,0.0,0.25, SURF_IDS='BURNER','INERT','INERT' /
&VENT ID='O_XMIN', SURF_ID='OPEN', XB=-1.00,-1.00,-1.00,31.00,0.0,3.00 /
&VENT ID='O_XMAX', SURF_ID='OPEN', XB=31.00,31.00,-1.00,31.00,0.0,3.00 /
&VENT ID='O_YMIN', SURF_ID='OPEN', XB=-1.00,31.00,-1.00,-1.00,0.0,3.00 /
&VENT ID='O_YMAX', SURF_ID='OPEN', XB=-1.00,31.00,31.00,31.00,0.0,3.00 /
&SLCF QUANTITY='U-VELOCITY', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='V-VELOCITY', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='W-VELOCITY', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='PRESSURE', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='TEMPERATURE', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='DENSITY', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='DENSITY', SPEC_ID='SOOT', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='HRRPUV', PBZ=0.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='U-VELOCITY', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='V-VELOCITY', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='W-VELOCITY', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='PRESSURE', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='TEMPERATURE', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='DENSITY', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='DENSITY', SPEC_ID='SOOT', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='HRRPUV', PBZ=1.50, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='U-VELOCITY', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='V-VELOCITY', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='W-VELOCITY', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='PRESSURE', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='TEMPERATURE', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='DENSITY', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='DENSITY', SPEC_ID='SOOT', PBZ=2.40, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='HRRPUV', PBZ=2.40, CELL_CENTERED=.TRUE. /
&TAIL /
